<!doctype html>
<html class="no-js" lang="en">
  <head><meta charset="utf-8"/>
    <meta name="viewport" content="width=device-width,initial-scale=1"/>
    <meta name="color-scheme" content="light dark"><link rel="index" title="Index" href="../genindex.html" /><link rel="search" title="Search" href="../search.html" /><link rel="next" title="Advanced Tutorials" href="../tutorials.html" /><link rel="prev" title="Gas Turbine" href="gas_turbine.html" />

    <meta name="generator" content="sphinx-5.1.1, furo 2022.06.21"/>
        <title>District Heating Network - TESPy 0.6.1 - Leidenfrost&#39;s Library documentation</title>
      <link rel="stylesheet" type="text/css" href="../_static/pygments.css" />
    <link rel="stylesheet" type="text/css" href="../_static/styles/furo.css?digest=40978830699223671f4072448e654b5958f38b89" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/design-style.4045f2051d55cab465a707391d5b2007.min.css" />
    <link rel="stylesheet" type="text/css" href="../_static/styles/furo-extensions.css?digest=30d1aed668e5c3a91c3e3bf6a60b675221979f0e" />
    <link rel="stylesheet" type="text/css" href="../_static/css/custom.css" />
    
    


<style>
  body {
    --color-code-background: #ffffff;
  --color-code-foreground: black;
  
  }
  @media not print {
    body[data-theme="dark"] {
      --color-code-background: #202020;
  --color-code-foreground: #d0d0d0;
  
    }
    @media (prefers-color-scheme: dark) {
      body:not([data-theme="light"]) {
        --color-code-background: #202020;
  --color-code-foreground: #d0d0d0;
  
      }
    }
  }
</style></head>
  <body>
    
    <script>
      document.body.dataset.theme = localStorage.getItem("theme") || "auto";
    </script>
    

<svg xmlns="http://www.w3.org/2000/svg" style="display: none;">
  <symbol id="svg-toc" viewBox="0 0 24 24">
    <title>Contents</title>
    <svg stroke="currentColor" fill="currentColor" stroke-width="0" viewBox="0 0 1024 1024">
      <path d="M408 442h480c4.4 0 8-3.6 8-8v-56c0-4.4-3.6-8-8-8H408c-4.4 0-8 3.6-8 8v56c0 4.4 3.6 8 8 8zm-8 204c0 4.4 3.6 8 8 8h480c4.4 0 8-3.6 8-8v-56c0-4.4-3.6-8-8-8H408c-4.4 0-8 3.6-8 8v56zm504-486H120c-4.4 0-8 3.6-8 8v56c0 4.4 3.6 8 8 8h784c4.4 0 8-3.6 8-8v-56c0-4.4-3.6-8-8-8zm0 632H120c-4.4 0-8 3.6-8 8v56c0 4.4 3.6 8 8 8h784c4.4 0 8-3.6 8-8v-56c0-4.4-3.6-8-8-8zM115.4 518.9L271.7 642c5.8 4.6 14.4.5 14.4-6.9V388.9c0-7.4-8.5-11.5-14.4-6.9L115.4 505.1a8.74 8.74 0 0 0 0 13.8z"/>
    </svg>
  </symbol>
  <symbol id="svg-menu" viewBox="0 0 24 24">
    <title>Menu</title>
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor"
      stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="feather-menu">
      <line x1="3" y1="12" x2="21" y2="12"></line>
      <line x1="3" y1="6" x2="21" y2="6"></line>
      <line x1="3" y1="18" x2="21" y2="18"></line>
    </svg>
  </symbol>
  <symbol id="svg-arrow-right" viewBox="0 0 24 24">
    <title>Expand</title>
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor"
      stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="feather-chevron-right">
      <polyline points="9 18 15 12 9 6"></polyline>
    </svg>
  </symbol>
  <symbol id="svg-sun" viewBox="0 0 24 24">
    <title>Light mode</title>
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor"
      stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round" class="feather-sun">
      <circle cx="12" cy="12" r="5"></circle>
      <line x1="12" y1="1" x2="12" y2="3"></line>
      <line x1="12" y1="21" x2="12" y2="23"></line>
      <line x1="4.22" y1="4.22" x2="5.64" y2="5.64"></line>
      <line x1="18.36" y1="18.36" x2="19.78" y2="19.78"></line>
      <line x1="1" y1="12" x2="3" y2="12"></line>
      <line x1="21" y1="12" x2="23" y2="12"></line>
      <line x1="4.22" y1="19.78" x2="5.64" y2="18.36"></line>
      <line x1="18.36" y1="5.64" x2="19.78" y2="4.22"></line>
    </svg>
  </symbol>
  <symbol id="svg-moon" viewBox="0 0 24 24">
    <title>Dark mode</title>
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor"
      stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round" class="icon-tabler-moon">
      <path stroke="none" d="M0 0h24v24H0z" fill="none" />
      <path d="M12 3c.132 0 .263 0 .393 0a7.5 7.5 0 0 0 7.92 12.446a9 9 0 1 1 -8.313 -12.454z" />
    </svg>
  </symbol>
  <symbol id="svg-sun-half" viewBox="0 0 24 24">
    <title>Auto light/dark mode</title>
    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="none" stroke="currentColor"
      stroke-width="1.5" stroke-linecap="round" stroke-linejoin="round" class="icon-tabler-shadow">
      <path stroke="none" d="M0 0h24v24H0z" fill="none"/>
      <circle cx="12" cy="12" r="9" />
      <path d="M13 12h5" />
      <path d="M13 15h4" />
      <path d="M13 18h1" />
      <path d="M13 9h4" />
      <path d="M13 6h1" />
    </svg>
  </symbol>
</svg>

<input type="checkbox" class="sidebar-toggle" name="__navigation" id="__navigation">
<input type="checkbox" class="sidebar-toggle" name="__toc" id="__toc">
<label class="overlay sidebar-overlay" for="__navigation">
  <div class="visually-hidden">Hide navigation sidebar</div>
</label>
<label class="overlay toc-overlay" for="__toc">
  <div class="visually-hidden">Hide table of contents sidebar</div>
</label>



<div class="page">
  <header class="mobile-header">
    <div class="header-left">
      <label class="nav-overlay-icon" for="__navigation">
        <div class="visually-hidden">Toggle site navigation sidebar</div>
        <i class="icon"><svg><use href="#svg-menu"></use></svg></i>
      </label>
    </div>
    <div class="header-center">
      <a href="../index.html"><div class="brand">TESPy 0.6.1 - Leidenfrost's Library documentation</div></a>
    </div>
    <div class="header-right">
      <div class="theme-toggle-container theme-toggle-header">
        <button class="theme-toggle">
          <div class="visually-hidden">Toggle Light / Dark / Auto color theme</div>
          <svg class="theme-icon-when-auto"><use href="#svg-sun-half"></use></svg>
          <svg class="theme-icon-when-dark"><use href="#svg-moon"></use></svg>
          <svg class="theme-icon-when-light"><use href="#svg-sun"></use></svg>
        </button>
      </div>
      <label class="toc-overlay-icon toc-header-icon" for="__toc">
        <div class="visually-hidden">Toggle table of contents sidebar</div>
        <i class="icon"><svg><use href="#svg-toc"></use></svg></i>
      </label>
    </div>
  </header>
  <aside class="sidebar-drawer">
    <div class="sidebar-container">
      
      <div class="sidebar-sticky"><a class="sidebar-brand" href="../index.html">
  
  <div class="sidebar-logo-container">
    <img class="sidebar-logo only-light" src="../_static/./images/logo_tespy_mid.svg" alt="Light Logo"/>
    <img class="sidebar-logo only-dark" src="../_static/./images/logo_tespy_mid_darkmode.svg" alt="Dark Logo"/>
  </div>
  
  <span class="sidebar-brand-text">TESPy 0.6.1 - Leidenfrost's Library documentation</span>
  
</a><form class="sidebar-search-container" method="get" action="../search.html" role="search">
  <input class="sidebar-search" placeholder=Search name="q" aria-label="Search">
  <input type="hidden" name="check_keywords" value="yes">
  <input type="hidden" name="area" value="default">
</form>
<div id="searchbox"></div><div class="sidebar-scroll"><div class="sidebar-tree">
  <ul>
<li class="toctree-l1"><a class="reference internal" href="../introduction.html">Thermal Engineering Systems in Python</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">User Guide</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../installation.html">Installation and setup</a></li>
<li class="toctree-l1 current has-children"><a class="reference internal" href="../basics.html">Modeling Basic Systems</a><input checked="" class="toctree-checkbox" id="toctree-checkbox-1" name="toctree-checkbox-1" role="switch" type="checkbox"/><label for="toctree-checkbox-1"><div class="visually-hidden">Toggle child pages in navigation</div><i class="icon"><svg><use href="#svg-arrow-right"></use></svg></i></label><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="intro.html">Introduction</a></li>
<li class="toctree-l2"><a class="reference internal" href="heat_pump.html">Heat Pump</a></li>
<li class="toctree-l2"><a class="reference internal" href="rankine_cycle.html">Rankine Cycle</a></li>
<li class="toctree-l2"><a class="reference internal" href="gas_turbine.html">Gas Turbine</a></li>
<li class="toctree-l2 current current-page"><a class="current reference internal" href="#">District Heating Network</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../tutorials.html">Advanced Tutorials</a><input class="toctree-checkbox" id="toctree-checkbox-2" name="toctree-checkbox-2" role="switch" type="checkbox"/><label for="toctree-checkbox-2"><div class="visually-hidden">Toggle child pages in navigation</div><i class="icon"><svg><use href="#svg-arrow-right"></use></svg></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/heat_pump_steps.html">Build a Heat Pump Stepwise</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/starting_values.html">How to Generate Stable Starting Values</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/heat_pump_exergy.html">Exergy Analysis of a Ground-Coupled Heat Pump</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tutorials/pygmo_optimization.html">Thermal Power Plant Efficiency Optimization</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../examples.html">Example Applications</a></li>
<li class="toctree-l1"><a class="reference internal" href="../regular_meeting.html">TESPy community</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">Documentation</span></p>
<ul>
<li class="toctree-l1 has-children"><a class="reference internal" href="../modules.html">TESPy modules</a><input class="toctree-checkbox" id="toctree-checkbox-3" name="toctree-checkbox-3" role="switch" type="checkbox"/><label for="toctree-checkbox-3"><div class="visually-hidden">Toggle child pages in navigation</div><i class="icon"><svg><use href="#svg-arrow-right"></use></svg></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../modules/networks.html">Networks</a></li>
<li class="toctree-l2"><a class="reference internal" href="../modules/networks.html#network-reader">Network reader</a></li>
<li class="toctree-l2"><a class="reference internal" href="../modules/components.html">Components</a></li>
<li class="toctree-l2"><a class="reference internal" href="../modules/components.html#component-groups-subystems">Component Groups: Subystems</a></li>
<li class="toctree-l2"><a class="reference internal" href="../modules/connections.html">Connections</a></li>
<li class="toctree-l2"><a class="reference internal" href="../modules/characteristics.html">Characteristics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../modules/fluid_properties.html">Fluid properties</a></li>
<li class="toctree-l2"><a class="reference internal" href="../modules/ude.html">User defined equations</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../benchmarks.html">Benchmarks</a></li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../api.html">API Documentation</a><input class="toctree-checkbox" id="toctree-checkbox-4" name="toctree-checkbox-4" role="switch" type="checkbox"/><label for="toctree-checkbox-4"><div class="visually-hidden">Toggle child pages in navigation</div><i class="icon"><svg><use href="#svg-arrow-right"></use></svg></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../api/components.html">tespy.components module</a></li>
<li class="toctree-l2"><a class="reference internal" href="../api/connections.html">tespy.connections module</a></li>
<li class="toctree-l2"><a class="reference internal" href="../api/data.html">tespy.data module</a></li>
<li class="toctree-l2"><a class="reference internal" href="../api/networks.html">tespy.networks module</a></li>
<li class="toctree-l2"><a class="reference internal" href="../api/tools.html">tespy.tools module</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../whats_new.html">What’s New</a></li>
<li class="toctree-l1"><a class="reference internal" href="../zliterature.html">Literature</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">Advanced Features</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../advanced/exergy.html">Exergy analysis</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">Contribute to TESPy</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../development/what.html">What can I contribute?</a></li>
<li class="toctree-l1"><a class="reference internal" href="../development/how.html">How can I contribute?</a></li>
</ul>

</div>
</div>

      </div>
      
    </div>
  </aside>
  <div class="main">
    <div class="content">
      <div class="article-container">
        <a href="#" class="back-to-top muted-link">
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
            <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
          </svg>
          <span>Back to top</span>
        </a>
        <div class="content-icon-container">
          <div class="theme-toggle-container theme-toggle-content">
            <button class="theme-toggle">
              <div class="visually-hidden">Toggle Light / Dark / Auto color theme</div>
              <svg class="theme-icon-when-auto"><use href="#svg-sun-half"></use></svg>
              <svg class="theme-icon-when-dark"><use href="#svg-moon"></use></svg>
              <svg class="theme-icon-when-light"><use href="#svg-sun"></use></svg>
            </button>
          </div>
          <label class="toc-overlay-icon toc-content-icon" for="__toc">
            <div class="visually-hidden">Toggle table of contents sidebar</div>
            <i class="icon"><svg><use href="#svg-toc"></use></svg></i>
          </label>
        </div>
        <article role="main">
          <div class="section" id="district-heating-network">
<span id="tespy-basics-district-heating-label"></span><h1>District Heating Network<a class="headerlink" href="#district-heating-network" title="Permalink to this heading">#</a></h1>
<div class="only-light figure align-center" id="id1">
<img alt="Topology of the district heating network" src="../_images/district_heating.svg" /><p class="caption"><span class="caption-text">Figure: Topology of the district heating network</span><a class="headerlink" href="#id1" title="Permalink to this image">#</a></p>
</div>
<div class="only-dark figure align-center" id="id2">
<img alt="Topology of the district heating network" src="../_images/district_heating_darkmode.svg" /><p class="caption"><span class="caption-text">Figure: Topology of the district heating network</span><a class="headerlink" href="#id2" title="Permalink to this image">#</a></p>
</div>
<p>The model used in this example is shown the figure. It consists of a central
heating plant and a consumer, represented by a heat exchanger with a control
valve. A much more complex district heating system is included in the
advanced tutorials section.</p>
<p>Download the full script here:
<a class="reference download internal" download="" href="../_downloads/2b7e781f2aeda137af7e86d9aa997ea6/district_heating.py"><code class="xref download docutils literal notranslate"><span class="pre">district_heating.py</span></code></a></p>
<div class="section" id="setting-up-the-system">
<h2>Setting up the System<a class="headerlink" href="#setting-up-the-system" title="Permalink to this heading">#</a></h2>
<p>For this model we have to import the <code class="code docutils literal notranslate"><span class="pre">Network</span></code> and <code class="code docutils literal notranslate"><span class="pre">Connection</span></code>
classes as well as the respective components. After setting up the network we
can create the components, connect them to the network (as shown in the other)
examples.</p>
<details class="sd-sphinx-override sd-dropdown sd-card sd-mb-3">
<summary class="sd-summary-title sd-card-header">
Click to expand to code section<div class="sd-summary-down docutils">
<svg version="1.1" width="1.5em" height="1.5em" class="sd-octicon sd-octicon-chevron-down" viewBox="0 0 24 24" aria-hidden="true"><path fill-rule="evenodd" d="M5.22 8.72a.75.75 0 000 1.06l6.25 6.25a.75.75 0 001.06 0l6.25-6.25a.75.75 0 00-1.06-1.06L12 14.44 6.28 8.72a.75.75 0 00-1.06 0z"></path></svg></div>
<div class="sd-summary-up docutils">
<svg version="1.1" width="1.5em" height="1.5em" class="sd-octicon sd-octicon-chevron-up" viewBox="0 0 24 24" aria-hidden="true"><path fill-rule="evenodd" d="M18.78 15.28a.75.75 0 000-1.06l-6.25-6.25a.75.75 0 00-1.06 0l-6.25 6.25a.75.75 0 101.06 1.06L12 9.56l5.72 5.72a.75.75 0 001.06 0z"></path></svg></div>
</summary><div class="sd-summary-content sd-card-body docutils">
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">tespy.components.basics.cycle_closer</span> <span class="kn">import</span> <span class="n">CycleCloser</span>
<span class="kn">from</span> <span class="nn">tespy.networks</span> <span class="kn">import</span> <span class="n">Network</span>
<span class="kn">from</span> <span class="nn">tespy.components</span> <span class="kn">import</span> <span class="p">(</span>
    <span class="n">CycleCloser</span><span class="p">,</span> <span class="n">Pipe</span><span class="p">,</span> <span class="n">Pump</span><span class="p">,</span> <span class="n">Valve</span><span class="p">,</span> <span class="n">HeatExchangerSimple</span>
<span class="p">)</span>
<span class="kn">from</span> <span class="nn">tespy.connections</span> <span class="kn">import</span> <span class="n">Connection</span>

<span class="n">fluid_list</span> <span class="o">=</span> <span class="p">[</span><span class="s1">&#39;water&#39;</span><span class="p">]</span>
<span class="n">nw</span> <span class="o">=</span> <span class="n">Network</span><span class="p">(</span><span class="n">fluids</span><span class="o">=</span><span class="n">fluid_list</span><span class="p">)</span>
<span class="n">nw</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T_unit</span><span class="o">=</span><span class="s1">&#39;C&#39;</span><span class="p">,</span> <span class="n">p_unit</span><span class="o">=</span><span class="s1">&#39;bar&#39;</span><span class="p">,</span> <span class="n">h_unit</span><span class="o">=</span><span class="s1">&#39;kJ / kg&#39;</span><span class="p">)</span>

<span class="c1"># central heating plant</span>
<span class="n">hs</span> <span class="o">=</span> <span class="n">HeatExchangerSimple</span><span class="p">(</span><span class="s1">&#39;heat source&#39;</span><span class="p">)</span>
<span class="n">cc</span> <span class="o">=</span> <span class="n">CycleCloser</span><span class="p">(</span><span class="s1">&#39;cycle closer&#39;</span><span class="p">)</span>
<span class="n">pu</span> <span class="o">=</span> <span class="n">Pump</span><span class="p">(</span><span class="s1">&#39;feed pump&#39;</span><span class="p">)</span>

<span class="c1"># consumer</span>
<span class="n">cons</span> <span class="o">=</span> <span class="n">HeatExchangerSimple</span><span class="p">(</span><span class="s1">&#39;consumer&#39;</span><span class="p">)</span>
<span class="n">val</span> <span class="o">=</span> <span class="n">Valve</span><span class="p">(</span><span class="s1">&#39;control valve&#39;</span><span class="p">)</span>

<span class="c1"># pipes</span>
<span class="n">pipe_feed</span> <span class="o">=</span> <span class="n">Pipe</span><span class="p">(</span><span class="s1">&#39;feed pipe&#39;</span><span class="p">)</span>
<span class="n">pipe_return</span> <span class="o">=</span> <span class="n">Pipe</span><span class="p">(</span><span class="s1">&#39;return pipe&#39;</span><span class="p">)</span>

<span class="c1"># connections</span>
<span class="n">c0</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cc</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">hs</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;0&quot;</span><span class="p">)</span>
<span class="n">c1</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">hs</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">pu</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;1&quot;</span><span class="p">)</span>
<span class="n">c2</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">pu</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">pipe_feed</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;2&quot;</span><span class="p">)</span>
<span class="n">c3</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">pipe_feed</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">cons</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;3&quot;</span><span class="p">)</span>
<span class="n">c4</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cons</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">val</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;4&quot;</span><span class="p">)</span>
<span class="n">c5</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">val</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">pipe_return</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;5&quot;</span><span class="p">)</span>
<span class="n">c6</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">pipe_return</span><span class="p">,</span> <span class="s2">&quot;out1&quot;</span><span class="p">,</span> <span class="n">cc</span><span class="p">,</span> <span class="s2">&quot;in1&quot;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s2">&quot;6&quot;</span><span class="p">)</span>
<span class="n">nw</span><span class="o">.</span><span class="n">add_conns</span><span class="p">(</span><span class="n">c0</span><span class="p">,</span> <span class="n">c1</span><span class="p">,</span> <span class="n">c2</span><span class="p">,</span> <span class="n">c3</span><span class="p">,</span> <span class="n">c4</span><span class="p">,</span> <span class="n">c5</span><span class="p">,</span> <span class="n">c6</span><span class="p">)</span>
</pre></div>
</div>
</div>
</details><p>In the first step, we assume we have a specific heat demand of the consumer
and constant pressure and thermal losses in the pipes. Furthermore, the pump
produces a constant pressure at the feed part of the system. With the control
valve in place the pressure of the return part of the system is then decoupled
from that value. Therefore, we need to impose a pressure value at the sink as
well, which should be equal to the pressure at the pump’s inlet. The pressure
drop in the valve will then be the residual pressure drop between the feed and
the return part of the system. Lastly, we fix the feed flow and the return
flow (at connection 4) temperature values.</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="n">cons</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Q</span><span class="o">=-</span><span class="mi">10000</span><span class="p">,</span> <span class="n">pr</span><span class="o">=</span><span class="mf">0.98</span><span class="p">)</span>
<span class="n">hs</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">pr</span><span class="o">=</span><span class="mi">1</span><span class="p">)</span>
<span class="n">pu</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">eta_s</span><span class="o">=</span><span class="mf">0.75</span><span class="p">)</span>
<span class="n">pipe_feed</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Q</span><span class="o">=-</span><span class="mi">250</span><span class="p">,</span> <span class="n">pr</span><span class="o">=</span><span class="mf">0.98</span><span class="p">)</span>
<span class="n">pipe_return</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Q</span><span class="o">=-</span><span class="mi">200</span><span class="p">,</span> <span class="n">pr</span><span class="o">=</span><span class="mf">0.98</span><span class="p">)</span>

<span class="n">c1</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="mi">90</span><span class="p">,</span> <span class="n">p</span><span class="o">=</span><span class="mi">10</span><span class="p">,</span> <span class="n">fluid</span><span class="o">=</span><span class="p">{</span><span class="s1">&#39;water&#39;</span><span class="p">:</span> <span class="mi">1</span><span class="p">})</span>
<span class="n">c2</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">p</span><span class="o">=</span><span class="mi">13</span><span class="p">)</span>
<span class="n">c4</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="mi">65</span><span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="n">mode</span><span class="o">=</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>
<span class="n">nw</span><span class="o">.</span><span class="n">print_results</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="section" id="design-pipe-dimensions">
<h2>Design Pipe Dimensions<a class="headerlink" href="#design-pipe-dimensions" title="Permalink to this heading">#</a></h2>
<p>In the second step we will design the pipe’s dimensions. There are two tasks
for this:</p>
<ul class="simple">
<li><p>Calculate the necessary pipe diameter given a target pressure loss as well
as length and pipe roughness.</p></li>
<li><p>Calculate the necessary insulation of the pipe based on assumptions
regarding the heat loss at a given ambient temperature value.</p></li>
</ul>
<p>For the first step, we impose lengths and roughness of the pipe and set the
diameter to <code class="code docutils literal notranslate"><span class="pre">&quot;var&quot;</span></code>, indicating the diameter of the pipe should be a
variable value in the calculation.</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="n">pipe_feed</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span>
    <span class="n">ks</span><span class="o">=</span><span class="mf">0.0005</span><span class="p">,</span>  <span class="c1"># pipe&#39;s roughness in meters</span>
    <span class="n">L</span><span class="o">=</span><span class="mi">100</span><span class="p">,</span>  <span class="c1"># length in m</span>
    <span class="n">D</span><span class="o">=</span><span class="s2">&quot;var&quot;</span><span class="p">,</span>  <span class="c1"># diameter in m</span>
<span class="p">)</span>
<span class="n">pipe_return</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span>
    <span class="n">ks</span><span class="o">=</span><span class="mf">0.0005</span><span class="p">,</span>  <span class="c1"># pipe&#39;s roughness in meters</span>
    <span class="n">L</span><span class="o">=</span><span class="mi">100</span><span class="p">,</span>  <span class="c1"># length in m</span>
    <span class="n">D</span><span class="o">=</span><span class="s2">&quot;var&quot;</span><span class="p">,</span>  <span class="c1"># diameter in m</span>
<span class="p">)</span>
<span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="n">mode</span><span class="o">=</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>
<span class="n">nw</span><span class="o">.</span><span class="n">print_results</span><span class="p">()</span>
</pre></div>
</div>
<p>In the second step we can fix the diameter to its resulting value and
therefore unset the desired pressure loss first. Then, we impose the ambient
temperature of the pipes (we assume the temperature of the ambient is not
affected by the heat loss of the pipe). With the given heat loss, the
<code class="code docutils literal notranslate"><span class="pre">kA</span></code> value can be calculated. It is the area independent heat transfer
coefficient.</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="n">pipe_feed</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">D</span><span class="o">=</span><span class="n">pipe_feed</span><span class="o">.</span><span class="n">D</span><span class="o">.</span><span class="n">val</span><span class="p">,</span> <span class="n">pr</span><span class="o">=</span><span class="kc">None</span><span class="p">)</span>
<span class="n">pipe_return</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">D</span><span class="o">=</span><span class="n">pipe_return</span><span class="o">.</span><span class="n">D</span><span class="o">.</span><span class="n">val</span><span class="p">,</span> <span class="n">pr</span><span class="o">=</span><span class="kc">None</span><span class="p">)</span>
<span class="n">pipe_feed</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span>
    <span class="n">Tamb</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span>  <span class="c1"># ambient temperature level in network&#39;s temperature unit</span>
    <span class="n">kA</span><span class="o">=</span><span class="s2">&quot;var&quot;</span>  <span class="c1"># area independent heat transfer coefficient</span>
<span class="p">)</span>
<span class="n">pipe_return</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span>
    <span class="n">Tamb</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span>  <span class="c1"># ambient temperature level in network&#39;s temperature unit</span>
    <span class="n">kA</span><span class="o">=</span><span class="s2">&quot;var&quot;</span>  <span class="c1"># area independent heat transfer coefficient</span>
<span class="p">)</span>
<span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="n">mode</span><span class="o">=</span><span class="s2">&quot;design&quot;</span><span class="p">)</span>
<span class="n">nw</span><span class="o">.</span><span class="n">print_results</span><span class="p">()</span>
</pre></div>
</div>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>In the results you can see, that the pipes’ pressure losses are still at
the desired value after remove the pressure ration specification and using
the calculated value of the diameter instead.</p>
</div>
</div>
<div class="section" id="changing-operation-conditions">
<h2>Changing Operation Conditions<a class="headerlink" href="#changing-operation-conditions" title="Permalink to this heading">#</a></h2>
<p>Next, we want to investigate what happens, in case the</p>
<ul class="simple">
<li><p>ambient temperature changes.</p></li>
<li><p>heat load varies.</p></li>
<li><p>overall temperature level in the heating system is reduced.</p></li>
</ul>
<p>To do that, we will use similar setups as show in the rankine cycle
introduction. The <code class="code docutils literal notranslate"><span class="pre">KA</span></code> value of both pipes is assumed to be fixed, the
efficiency of the pump and pressure losses in consumer and heat source are
constant as well.</p>
<details class="sd-sphinx-override sd-dropdown sd-card sd-mb-3">
<summary class="sd-summary-title sd-card-header">
Click to expand to code section<div class="sd-summary-down docutils">
<svg version="1.1" width="1.5em" height="1.5em" class="sd-octicon sd-octicon-chevron-down" viewBox="0 0 24 24" aria-hidden="true"><path fill-rule="evenodd" d="M5.22 8.72a.75.75 0 000 1.06l6.25 6.25a.75.75 0 001.06 0l6.25-6.25a.75.75 0 00-1.06-1.06L12 14.44 6.28 8.72a.75.75 0 00-1.06 0z"></path></svg></div>
<div class="sd-summary-up docutils">
<svg version="1.1" width="1.5em" height="1.5em" class="sd-octicon sd-octicon-chevron-up" viewBox="0 0 24 24" aria-hidden="true"><path fill-rule="evenodd" d="M18.78 15.28a.75.75 0 000-1.06l-6.25-6.25a.75.75 0 00-1.06 0l-6.25 6.25a.75.75 0 101.06 1.06L12 9.56l5.72 5.72a.75.75 0 001.06 0z"></path></svg></div>
</summary><div class="sd-summary-content sd-card-body docutils">
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span class="n">nw</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">iterinfo</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>
<span class="n">pipe_feed</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Tamb</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span> <span class="n">kA</span><span class="o">=</span><span class="n">pipe_feed</span><span class="o">.</span><span class="n">kA</span><span class="o">.</span><span class="n">val</span><span class="p">,</span> <span class="n">Q</span><span class="o">=</span><span class="kc">None</span><span class="p">)</span>
<span class="n">pipe_return</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Tamb</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span> <span class="n">kA</span><span class="o">=</span><span class="n">pipe_return</span><span class="o">.</span><span class="n">kA</span><span class="o">.</span><span class="n">val</span><span class="p">,</span> <span class="n">Q</span><span class="o">=</span><span class="kc">None</span><span class="p">)</span>

<span class="kn">import</span> <span class="nn">matplotlib.pyplot</span> <span class="k">as</span> <span class="nn">plt</span>
<span class="kn">import</span> <span class="nn">numpy</span> <span class="k">as</span> <span class="nn">np</span>

<span class="c1"># make text reasonably sized</span>
<span class="n">plt</span><span class="o">.</span><span class="n">rc</span><span class="p">(</span><span class="s1">&#39;font&#39;</span><span class="p">,</span> <span class="o">**</span><span class="p">{</span><span class="s1">&#39;size&#39;</span><span class="p">:</span> <span class="mi">18</span><span class="p">})</span>

<span class="n">data</span> <span class="o">=</span> <span class="p">{</span>
    <span class="s1">&#39;T_ambient&#39;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">linspace</span><span class="p">(</span><span class="o">-</span><span class="mi">10</span><span class="p">,</span> <span class="mi">20</span><span class="p">,</span> <span class="mi">7</span><span class="p">),</span>
    <span class="s1">&#39;heat_load&#39;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">linspace</span><span class="p">(</span><span class="mi">3</span><span class="p">,</span> <span class="mi">12</span><span class="p">,</span> <span class="mi">10</span><span class="p">),</span>
    <span class="s1">&#39;T_level&#39;</span><span class="p">:</span> <span class="n">np</span><span class="o">.</span><span class="n">linspace</span><span class="p">(</span><span class="mi">90</span><span class="p">,</span> <span class="mi">60</span><span class="p">,</span> <span class="mi">7</span><span class="p">)</span>
<span class="p">}</span>
<span class="n">eta</span> <span class="o">=</span> <span class="p">{</span>
    <span class="s1">&#39;T_ambient&#39;</span><span class="p">:</span> <span class="p">[],</span>
    <span class="s1">&#39;heat_load&#39;</span><span class="p">:</span> <span class="p">[],</span>
    <span class="s1">&#39;T_level&#39;</span><span class="p">:</span> <span class="p">[]</span>
<span class="p">}</span>
<span class="n">heat_loss</span> <span class="o">=</span> <span class="p">{</span>
    <span class="s1">&#39;T_ambient&#39;</span><span class="p">:</span> <span class="p">[],</span>
    <span class="s1">&#39;heat_load&#39;</span><span class="p">:</span> <span class="p">[],</span>
    <span class="s1">&#39;T_level&#39;</span><span class="p">:</span> <span class="p">[]</span>
<span class="p">}</span>

<span class="k">for</span> <span class="n">T</span> <span class="ow">in</span> <span class="n">data</span><span class="p">[</span><span class="s1">&#39;T_ambient&#39;</span><span class="p">]:</span>
    <span class="n">pipe_feed</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Tamb</span><span class="o">=</span><span class="n">T</span><span class="p">)</span>
    <span class="n">pipe_return</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Tamb</span><span class="o">=</span><span class="n">T</span><span class="p">)</span>
    <span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s1">&#39;design&#39;</span><span class="p">)</span>
    <span class="n">eta</span><span class="p">[</span><span class="s1">&#39;T_ambient&#39;</span><span class="p">]</span> <span class="o">+=</span> <span class="p">[</span><span class="nb">abs</span><span class="p">(</span><span class="n">cons</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)</span> <span class="o">/</span> <span class="n">hs</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span> <span class="o">*</span> <span class="mi">100</span><span class="p">]</span>
    <span class="n">heat_loss</span><span class="p">[</span><span class="s1">&#39;T_ambient&#39;</span><span class="p">]</span> <span class="o">+=</span> <span class="p">[</span><span class="nb">abs</span><span class="p">(</span><span class="n">pipe_feed</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span> <span class="o">+</span> <span class="n">pipe_return</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)]</span>

<span class="c1"># reset to base temperature</span>
<span class="n">pipe_feed</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Tamb</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span>
<span class="n">pipe_return</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Tamb</span><span class="o">=</span><span class="mi">0</span><span class="p">)</span>

<span class="k">for</span> <span class="n">Q</span> <span class="ow">in</span> <span class="n">data</span><span class="p">[</span><span class="s1">&#39;heat_load&#39;</span><span class="p">]:</span>
    <span class="n">cons</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Q</span><span class="o">=-</span><span class="mf">1e3</span> <span class="o">*</span> <span class="n">Q</span><span class="p">)</span>
    <span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s1">&#39;design&#39;</span><span class="p">)</span>
    <span class="n">eta</span><span class="p">[</span><span class="s1">&#39;heat_load&#39;</span><span class="p">]</span> <span class="o">+=</span> <span class="p">[</span><span class="nb">abs</span><span class="p">(</span><span class="n">cons</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)</span> <span class="o">/</span> <span class="n">hs</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span> <span class="o">*</span> <span class="mi">100</span><span class="p">]</span>
    <span class="n">heat_loss</span><span class="p">[</span><span class="s1">&#39;heat_load&#39;</span><span class="p">]</span> <span class="o">+=</span> <span class="p">[</span><span class="nb">abs</span><span class="p">(</span><span class="n">pipe_feed</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span> <span class="o">+</span> <span class="n">pipe_return</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)]</span>

<span class="c1"># reset to base temperature</span>
<span class="n">cons</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">Q</span><span class="o">=-</span><span class="mf">10e3</span><span class="p">)</span>

<span class="k">for</span> <span class="n">T</span> <span class="ow">in</span> <span class="n">data</span><span class="p">[</span><span class="s1">&#39;T_level&#39;</span><span class="p">]:</span>
    <span class="n">c1</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="n">T</span><span class="p">)</span>
    <span class="n">c4</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="n">T</span> <span class="o">-</span> <span class="mi">20</span><span class="p">)</span>  <span class="c1"># return flow temperature assumed 20 °C lower than feed</span>
    <span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s1">&#39;design&#39;</span><span class="p">)</span>
    <span class="n">eta</span><span class="p">[</span><span class="s1">&#39;T_level&#39;</span><span class="p">]</span> <span class="o">+=</span> <span class="p">[</span><span class="nb">abs</span><span class="p">(</span><span class="n">cons</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)</span> <span class="o">/</span> <span class="n">hs</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span> <span class="o">*</span> <span class="mi">100</span><span class="p">]</span>
    <span class="n">heat_loss</span><span class="p">[</span><span class="s1">&#39;T_level&#39;</span><span class="p">]</span> <span class="o">+=</span> <span class="p">[</span><span class="nb">abs</span><span class="p">(</span><span class="n">pipe_feed</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span> <span class="o">+</span> <span class="n">pipe_return</span><span class="o">.</span><span class="n">Q</span><span class="o">.</span><span class="n">val</span><span class="p">)]</span>

<span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="mi">3</span><span class="p">,</span> <span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">16</span><span class="p">,</span> <span class="mi">8</span><span class="p">),</span> <span class="n">sharex</span><span class="o">=</span><span class="s1">&#39;col&#39;</span><span class="p">,</span> <span class="n">sharey</span><span class="o">=</span><span class="s1">&#39;row&#39;</span><span class="p">)</span>

<span class="n">ax</span> <span class="o">=</span> <span class="n">ax</span><span class="o">.</span><span class="n">flatten</span><span class="p">()</span>
<span class="p">[</span><span class="n">a</span><span class="o">.</span><span class="n">grid</span><span class="p">()</span> <span class="k">for</span> <span class="n">a</span> <span class="ow">in</span> <span class="n">ax</span><span class="p">]</span>

<span class="n">i</span> <span class="o">=</span> <span class="mi">0</span>
<span class="k">for</span> <span class="n">key</span> <span class="ow">in</span> <span class="n">data</span><span class="p">:</span>
    <span class="n">ax</span><span class="p">[</span><span class="n">i</span><span class="p">]</span><span class="o">.</span><span class="n">scatter</span><span class="p">(</span><span class="n">data</span><span class="p">[</span><span class="n">key</span><span class="p">],</span> <span class="n">eta</span><span class="p">[</span><span class="n">key</span><span class="p">],</span> <span class="n">s</span><span class="o">=</span><span class="mi">100</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">&quot;#1f567d&quot;</span><span class="p">)</span>
    <span class="n">ax</span><span class="p">[</span><span class="n">i</span> <span class="o">+</span> <span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">scatter</span><span class="p">(</span><span class="n">data</span><span class="p">[</span><span class="n">key</span><span class="p">],</span> <span class="n">heat_loss</span><span class="p">[</span><span class="n">key</span><span class="p">],</span> <span class="n">s</span><span class="o">=</span><span class="mi">100</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">&quot;#18a999&quot;</span><span class="p">)</span>
    <span class="n">i</span> <span class="o">+=</span> <span class="mi">1</span>

<span class="n">ax</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s1">&#39;Efficiency in %&#39;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="s1">&#39;Heat losses in W&#39;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s1">&#39;Ambient temperature in °C&#39;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s1">&#39;Consumer heat load in kW&#39;</span><span class="p">)</span>
<span class="n">ax</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s1">&#39;District heating temperature level in °C&#39;</span><span class="p">)</span>
<span class="n">plt</span><span class="o">.</span><span class="n">tight_layout</span><span class="p">()</span>
<span class="n">fig</span><span class="o">.</span><span class="n">savefig</span><span class="p">(</span><span class="s1">&#39;district_heating_partload.svg&#39;</span><span class="p">)</span>
<span class="n">plt</span><span class="o">.</span><span class="n">close</span><span class="p">()</span>
</pre></div>
</div>
</div>
</details><div class="only-light figure align-center" id="id3">
<img alt="Performance of the district heating system at changing operating conditions" src="../_images/district_heating_partload.svg" /><p class="caption"><span class="caption-text">Figure: Performance of the district heating system at changing operating conditions.</span><a class="headerlink" href="#id3" title="Permalink to this image">#</a></p>
</div>
<div class="only-dark figure align-center" id="id4">
<img alt="Performance of the district heating system at changing operating conditions" src="../_images/district_heating_partload_darkmode.svg" /><p class="caption"><span class="caption-text">Figure: Performance of the district heating system at changing operating conditions.</span><a class="headerlink" href="#id4" title="Permalink to this image">#</a></p>
</div>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>The efficiency value is defined as ratio of the heat delivered to the
consumer to the heat production in the central heating plant.</p>
<div class="math-wrapper docutils container">
<div class="math notranslate nohighlight">
\[\eta = \frac{\dot{Q}_\text{consumer}}{\dot{Q}_\text{production}}\]</div>
</div>
</div>
</div>
</div>

        </article>
      </div>
      <footer>
        
        <div class="related-pages">
          <a class="next-page" href="../tutorials.html">
              <div class="page-info">
                <div class="context">
                  <span>Next</span>
                </div>
                <div class="title">Advanced Tutorials</div>
              </div>
              <svg><use href="#svg-arrow-right"></use></svg>
            </a>
          <a class="prev-page" href="gas_turbine.html">
              <svg><use href="#svg-arrow-right"></use></svg>
              <div class="page-info">
                <div class="context">
                  <span>Previous</span>
                </div>
                
                <div class="title">Gas Turbine</div>
                
              </div>
            </a>
        </div>
        <div class="bottom-of-page">
          <div class="left-details">
            <div class="copyright">
                Copyright &#169; 2022, Francesco Witte
            </div>
            Made with <a href="https://www.sphinx-doc.org/">Sphinx</a> and <a class="muted-link" href="https://pradyunsg.me">@pradyunsg</a>'s
            
            <a href="https://github.com/pradyunsg/furo">Furo</a>
            <div class="last-updated">
              Last updated on Oct 02, 2022</div>
          </div>
          <div class="right-details">
            <div class="icons">
              
            </div>
          </div>
        </div>
        
      </footer>
    </div>
    <aside class="toc-drawer">
      
      
      <div class="toc-sticky toc-scroll">
        <div class="toc-title-container">
          <span class="toc-title">
            Contents
          </span>
        </div>
        <div class="toc-tree-container">
          <div class="toc-tree">
            <ul>
<li><a class="reference internal" href="#">District Heating Network</a><ul>
<li><a class="reference internal" href="#setting-up-the-system">Setting up the System</a></li>
<li><a class="reference internal" href="#design-pipe-dimensions">Design Pipe Dimensions</a></li>
<li><a class="reference internal" href="#changing-operation-conditions">Changing Operation Conditions</a></li>
</ul>
</li>
</ul>

          </div>
        </div>
      </div>
      
      
    </aside>
  </div>
</div><script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
    <script src="../_static/jquery.js"></script>
    <script src="../_static/underscore.js"></script>
    <script src="../_static/_sphinx_javascript_frameworks_compat.js"></script>
    <script src="../_static/doctools.js"></script>
    <script src="../_static/scripts/furo.js"></script>
    <script src="../_static/clipboard.min.js"></script>
    <script src="../_static/copybutton.js"></script>
    <script src="../_static/design-tabs.js"></script>
    <script async="async" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    </body>
</html>